# Group 10: Can Data Centres Mitigate Wind Curtailment?

## Project Structure

```
project/
├── data/
│   ├── raw/                         # Place raw data files here
│   │   ├── boa_data_2024_25.csv     # NESO BOA data (Apr 2024 – Mar 2025)
│   │   ├── boa_data_2025_26.csv     # NESO BOA data (Apr 2025 – Mar 2026)
│   │   ├── ukpn_dc_demand.csv       # UKPN DC demand profiles (optional for Part B)
│   │   ├── imrp_actuals.csv         # Elexon IMRP half-hourly prices (optional)
│   │   ├── q*_vol_*.csv             # NESO balancing volumes (optional)
│   │   ├── q*_cost_*.csv            # NESO balancing costs (optional)
│   │   ├── BS_NETBSD_*.csv          # Net BSAD files (optional)
│   │   └── actual_cfd_generation_*  # LCCC CfD data (optional)
│   └── processed/                   # Generated by scripts 01 & 02
├── scripts/
│   ├── _style.py                    # Shared chart styling (imported by all scripts)
│   ├── 01_curtailment_analysis.py   # BOA curtailment pattern analysis
│   ├── 02_dc_demand_analysis.py     # Data centre demand profiling
│   ├── 03_combined_analysis.py      # Curtailment ↔ DC matching + fluctuation analysis
│   ├── 04_optimization.py           # LP-based constrained optimisation
│   ├── 05_financial_analysis.py     # Financial impact (region-filtered)   
│   └── 06_dc_operations.py          # Final operational case-study
├── output/
│   ├── charts/                      # All PNG charts (01_*, 02_*, …, 06_*)
│   └── csv/                         # Summary tables and time series
└── README.md
```

## Run Order

Scripts must run in sequence (each depends on outputs of the previous):

```bash
cd project
python scripts/01_curtailment_analysis.py    # → data/processed/curtailment_*.csv
python scripts/02_dc_demand_analysis.py      # → data/processed/dc_*.csv
python scripts/03_combined_analysis.py       # → output/csv/absorption_summary.csv + charts
python scripts/04_optimization.py            # → output/csv/04_summary_results.csv + charts
python scripts/05_financial_analysis.py      # → output/csv/05_financial_summary.csv + charts
python scripts/06_dc_operations.py           # → output/csv/06_operations_summary.csv + charts
```

## Dependencies

```
pandas >= 2.0
numpy >= 1.24
matplotlib >= 3.7
scipy >= 1.10
```

Install: `pip install pandas numpy matplotlib scipy`

## Scripts Overview

01 — Curtailment Analysis
Loads and combines the two BOA datasets (2024-25 and 2025-26), handles DST clock-change days, and produces:

Monthly/hourly/daily curtailment totals
Top 15 most curtailed wind farms
Power-level distribution with DC threshold markers

02 — DC Demand Profiling
Processes UKPN data centre utilisation profiles (or generates synthetic profiles if UKPN data unavailable):

Hourly utilisation and headroom by DC type and voltage level
Month × hour seasonal heatmap
Date alignment check with BOA window

03 — Combined Matching Analysis
Two-part analysis:

Part A: Profile-based scenario modelling (fleet size × flex fraction)
Part B: Real half-hourly time series matching (if UKPN data available), capturing within-day volatility that hourly averages smooth out

04 — Constrained Optimisation
Per-day linear programme (LP) that maximises absorbed curtailment under operational constraints (deliverability, ramp rate, backlog budget). Produces a "constraint waterfall" showing how each real-world limit reduces achievable absorption from the ideal case.

Optional farm-group analysis can be enabled by setting FARM_GROUP in the script config (no interactive input required).

05 — Financial Impact Analysis
Region-filtered financial analysis with partial name matching (e.g. REGION = "Seagreen" captures Seagreen 1–6). Computes:

Curtailment value in £ (using IMRP prices or reference wholesale price)
Region share of UK-wide curtailment
DC absorption potential valued in £
Fleet sizing sensitivity (MW → £ absorption value)

Supports optional pricing datasets (loaded automatically if present):

imrp_actuals.csv — half-hourly settlement prices
q*_vol_*.csv — NESO balancing volumes
q*_cost_*.csv — NESO balancing costs
BS_NETBSD_*.csv — Net BSAD (auto-cleans messy headers)
actual_cfd_generation_*.csv — LCCC CfD payments (daily context)

06 — Data Centre Operational Model
Final operational case study. Builds a half-hourly model of a co-located data centre using regional wind curtailment, UKPN-based demand profiles, flexible workload scheduling, and electricity price assumptions. This is the main end-to-end model used to show what data centre operation actually looks like under wind co-location.

Computes:

Total DC demand profile (base load + normal scheduled load + shiftable load)
Energy sourced from curtailed wind vs grid electricity
Residual grid dependency after curtailment absorption
Price-responsive scheduling of flexible compute workloads
Cost comparison between co-located operation and a grid-only counterfactual
Operational savings from consuming curtailed wind

Uses:

curtailment_processed.csv — wind farm-level curtailment events from 01
curtailment_per_period.csv — half-hourly curtailment totals from 01
dc_hourly_profile_matched.csv — UKPN-based hourly demand profile from 02
imrp_actuals.csv — optional half-hourly settlement prices if available

Default case:

REGION = "Seagreen"
DC capacity = 500 MW
Base load = 55%
Maximum load = 95%
Shiftable fraction = 50% of flexible load
Curtailed wind price = £20/MWh
Reference grid price = £80/MWh

## Key Findings

1. Wind curtailment peaks overnight (00:00–06:00) when data centre headroom
   is greatest — a favourable temporal alignment.
2. A 1 GW DC fleet with 50% flex fraction can absorb a meaningful but
   modest share of total curtailment.
3. Operational constraints (deliverability, ramp limits, backlog) can
   reduce achievable absorption by 30–60% compared to the ideal case.
4. **Seagreen alone accounts for ~31% of all UK wind curtailment** (17.4 TWh
   out of 56 TWh), with an estimated curtailment cost of £1.4bn at
   reference wholesale prices. A co-located 1 GW DC fleet could absorb
   ~£107m of this.

## Data Sources

- **BOA data**: NESO Data Portal — Monthly Operational Metered Wind Output
- **DC demand**: UKPN Open Data — Data Centre Demand Profiles
- **IMRP prices**: Elexon BMRS — Interim Market Reference Price (half-hourly)
- **Balancing costs/volumes**: NESO MBSS quarterly workbooks
- **Net BSAD**: Elexon BMRS — Balancing Services Adjustment Data
- **CfD data**: LCCC Data Portal — Actual CfD Generation and Payments

## Changing the Region

Edit the `REGION` variable at the top of `05_financial_analysis.py`:

```python
REGION = "Seagreen"      # Seagreen 1-6 (Scottish offshore)
REGION = "Hornsea"        # Hornsea A + B
REGION = "Moray"          # Moray Firth + Moray West
REGION = None             # All wind farms (no filter)
```
